# 8.1 Analytical baseline result
|Parameter|	Baseline value|
|----|----|
|Heat generation |	150W|
|Radiator area|	0.48m²|
|Emissivity |	0.92|
|Space sink temperature| 	3K|
|Analytical equilibrium temperature|	278.2K|

# 8.2 radiative heat rejection behavior

<img width="610" height="460" alt="heat rehection vs heat load" src="https://github.com/user-attachments/assets/385a5192-e8a7-4596-8f69-929e6dc1ee06" />

Here its seen as Q radiation increases along with increase in temperature.
At approximately 278.2K, radiation balances the 150W heat load.

# 8.3 required radiator area

<img width="610" height="460" alt="area vs K" src="https://github.com/user-attachments/assets/0c72f74b-c3b9-4fda-a4a6-c6ad3142c5a8" />

A smaller radiator can be achieved by allowing a higher operating temperature,
but the allowable temperature is constrained by the thermal limits of the computing
hardware and spacecraft system.

# 8.4 effect of heat generation 

<img width="610" height="460" alt="K vs W" src="https://github.com/user-attachments/assets/93c4f808-bf43-4344-8398-dc1d3f4886f2" />

Here as equilibrium radiator temperature increases there is increase in heat generation.

# 8.5 effect of radiator emissivity 

<img width="610" height="460" alt="K vs emissivity" src="https://github.com/user-attachments/assets/ce316a7a-87fd-417e-a10e-12516296992d" />

As the equilibrium radiator temperature decreases the radiator emissivity increases.
 
# 8.6 radiator area and mass trade-off

<img width="610" height="460" alt="Mass vs Area" src="https://github.com/user-attachments/assets/b01f34d9-a9c2-4eb4-904b-4a76bbbfb960" />

Here increase in radiator area improves thermal rejection but introduces a mass penalty.

# 8.7 ansys temperature distribution 

<img width="1915" height="822" alt="Screenshot 2026-09-05 153137" src="https://github.com/user-attachments/assets/dc4360b5-4177-4770-96d4-8a45746ba7ed" />

1.	Minimum temperature: -46.24°C
2.	Maximum temperature: 108.52°C
3.	Location of maximum temperature: Server box
4.	Location of radiator temperature: One sides radiator 4 plates
   
# 8.8 ansys heat flux distribution 

<img width="1912" height="818" alt="Screenshot 2026-09-05 153219" src="https://github.com/user-attachments/assets/72cd80c3-cec4-40f8-bb20-6305981b8e4a" />

1.Location of high heat flux: front of server box and cooling tube 1.21995*10^5W/m^2
2.The intended heat-transfer is from server box – cooling tube – radiator panels – space.
3.The heat flux distribution shows concentration around the central thermal path and spreading
towards the radiator panels, which is consistent with the intended heat transfer route of your 
design.
4.The heat is distributed over the relatively large radiator surface, producing 
lower heat flux over much of the panels. 

# 8.9 mesh independence result

|Mesh case|	Radiator|	Server-Box|	Cooling tube|	Nodes|	Elements|	Max Temp(°C)	|Min Temp(°C)|
|----|----|----|----|----|----|----|----|
|M1|	10mm	|5mm|	5mm|	265796|	183823|	382.77| 	-46.327| 
|M2|	8mm|	5mm	|5mm|	274192|	187499	|382.77 |	-46.342| 
|M3|	6mm|	5mm|	5mm	|287724|	193383	|382.77| 	-35.99 |
|M4|	5mm|	5mm|	5mm	|303660	|200471	|382.77| 	-35.949 |
|M5|	4mm|	5mm|	5mm|	333436|	214203|	382.77|	-35.853| 
|M6	|4mm|	10mm|	10mm|	119891|	61297|	108.88 |	-35.865|

<img width="610" height="460" alt="Mesh vs min temp" src="https://github.com/user-attachments/assets/531a960b-1b74-473e-b69e-061ac66b4c3f" />

The maximum temperature showed progressively smaller changes with mesh refinement. The selected mesh was considered sufficiently converged when the change in maximum temperature between successive mesh refinements fell below the prescribed convergence criterion. This mesh was therefore used for final numerical analysis.

# 8.10 Overall thermal performance and design discussion

The overall thermal performance of the proposed space data center cooling concept was evaluated by combining the analytical thermal calculations with the numerical results obtained using ANSYS. The proposed system consists of a server encloser connected to cooling tubes and four external radiator panels, providing a total radiator area of 0.48m^2. The analytical model considered a heat generation rate of 150W, radiator emissivity of 0.92, and a deep space sink temperature of 3K.

The analytical investigation established the fundamental thermal behavior of the proposed radiator system. For the selected radiator area emissivity, the equilibrium 278.19K. This result indicates that the proposed radiator area is theoretically capable of rejecting the specified heat load through thermal radiation under the assumed idealized deep space conditions.

As the radiator temperature increases, the radiative heat rejection increases according to the fourth power dependence on absolute temperature. For example, at approximately 375W, which is substantially higher model predicts a radiative heat rejection of approximately 375W, which is substantially higher than the nominal 150W heat load considered in the baseline design. This demonstrates that radiator operating temperature is an important design parameter in determining the available thermal rejection capacity.

The emissivity analysis indicates that increasing the radiator surface emissivity improves radiative heat rejection and reduces the equilibrium temperature required for a given heat load. The selected emissivity of 0.92 therefore provides a high radiation performance surface condition for the conceptual radiator design. The results demonstrate that surface properties should be considered with radiator geometry when design a passive thermal management system for space. 
The steady state of ANSYS used to analysis temperature and heat flux within the proposed thermal model. The temperature solution shows the thermal gradient between the heat generation server box, the cooling components, and the radiator panels. And the heat flux distribution showed higher heat flux regions around the thermal conduction path. 

The mesh convergence analysis showed that progressively refining the radiator mesh from 10mm to 4mm convey that maximum temperature remains same that is 382.77°C. But seen that there are variations in readings in minimum temperature, nodes, and mesh elements.
Overall, the analytical results shows the theoretical feasibility of the given radiator concept for rejecting the specified 150W thermal load under the assumed deep space radiation condition. Here the ANSYS results provides temperature and heat flux distribution and the analytical model by showing internal thermal behavior of the given configuration.

Here, in this present study its considered only a conceptual thermal analysis rather than a complete spacecraft to space data center thermal analysis by looking forward sun and earth behavior. Similarly the numerical model depends on the defined material properties, thermal contacts, boundary conditions and radiation assumptions. Therefore, further validation and refinement of the model are required before the design can be considered for an actual space-flight application. 
